                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-1 Pradella-Robbia/Sils"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-1 Pradella-Westtirol 1"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-1 Pradella-Westtirol 2"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-1 Robbia-S.Fiorano"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-1 Rondissone-Turbigo"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-1 S.Fiorano-PianCamuno"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-1 Soazza-Bulciago"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-1 Vallorcine-Pressy"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-1 Valpelline-Riddes"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-1 Villarodin-Praz"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-1 Villarodin-Venaus"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Albertville-Grande Ile"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Albertville-Rondissone"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 ATD Redipuglia-Planais"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Bonaduz-Sils"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Divaca-Redipuglia + Divaca-Padriciano"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Dolo-Venezia"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Gorlago-Piancamuno + Robbia-Gorlago"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Planais-Redipuglia/Salgareda"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Pradella-Robbia/Sils + Filisur-Robbia"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Pradella-Robbia/Sils + Filisur-Sils"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Pradella-Westtirol"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Robbia-Gorlago + Piancamuno-S.Fiorano"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2020-09-04T22:00Z/2020-09-04T23:00Z"/>
                <Outage v="N-2 Robbia-Gorlago + Robbia-S.Fiorano"/>
                <Branch>
                    <Name v="Albertville - Grande Ile 1"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 2"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Grande Ile 3"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - La Coche"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Montagny"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 1"/>
                    <FromNode v="XAL_RO11"/>
                    <ToNode v="FALBER13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Albertville - Rondissone 2"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Bypass La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Chavanod - Albertville"/>
                    <FromNode v="FALBER21"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Cornier - Montagny"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Chavanod"/>
                    <FromNode v="FCHAV621"/>
                    <ToNode v="FGEN.P21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Genissiat - Cornier"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_1N_ALBERTVILLE"/>
                        <Name v="CRA_2N_ALBERTVILLE"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Coche - La Praz Saint Andre"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="La Praz Saint Andre - Villarodin"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Malgovert - Passy"/>
                    <FromNode v="FMALGO21"/>
                    <ToNode v="FPASSY21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="533"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Camporosso"/>
                    <FromNode v="XB._CA21"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1140"/>
                    <ImaxAfterCRA unit="A" v="950"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Menton - Trinite Victor"/>
                    <FromNode v="FT.VIC22"/>
                    <ToNode v="FZMENT21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="1539"/>
                    <ImaxAfterCRA unit="A" v="1001"/>
                    <Direction v="DIRECT"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Pressy - Passy"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS21"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="PST La Praz Saint Andre"/>
                    <FromNode v="FP.AND11"/>
                    <ToNode v="FDEPHG11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Direction v="BIDIR"/>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Venaus - Villarodin"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Direction v="OPPOSITE"/>
                    <RemedialActions>
                        <Name v="CRA_PST_LA PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
        </CriticalBranches>
    </CRACSeries>
</CRACDocument>
